# 给排水、电气、暖通图读取

只读取当前专业对应部分。图签、系统说明、图例、平面和系统图共同确定含义，不以通用颜色/线型代替本项目图例。默认分析图示关系，不默认核算容量或认定系统满足设计需求。

## 三专业共用规则

- 先识别系统、楼层、区域、设备/立管/回路编号及标高基准；不同系统分别建立关系。
- 平面表达位置，系统图表达的连接不一定按实际比例。不能用系统图线长算实际长度，也不能把设备在平面相邻当成接通。
- 交叉点、端点接近、同色/同层、同编号都是候选。结合接点/跨越符号、端口、引线、系统编号和立管标识确认连接。不能统一假定“交叉必接通”或“没有圆点必不接通”。
- 箭头语义以图例为准；供回、进出、流向和相序不由图面左右或大小决定。
- 跨层必须有可核对的立管/竖向干线/设备及系统对应；缺一层时记录断点，不凭惯例补全。
- 区分标注值与实测几何、中心/管底/管顶标高和建筑标高。Z=0 的二维线不证明管线同高。
- 阀门/开关图符不自动证明现场启闭状态。用户假设关闭时，只改变该实例的分析场景。

## 给排水

读取管段、管径原文、材质、标高、坡度/流向、立管号、阀门、检查口、设备及接口；属性不全不自行补齐。

核对：

1. 平面支管与系统图中的立管、支路、层位是否一致。
2. 三通/汇合/跨越是否有符号和系统关系依据。
3. 给水、排水、雨水、消防等实际系统标签，不能因管线接近合并网络。
4. 坡度及标高对应的端点和基准是否足够支持流向判断。

输出：`起端设备/管段｜接点/阀门/立管｜末端设备/管段｜系统/层位｜依据与状态`。

图示连通不等于供水压力、排水能力、水力条件或消防功能已验证。封阀反事实只能在确认的拓扑和阀状态假设下说明哪些分支失去该连接；泵控制、旁通等未明时说明限制。

## 电气

读取箱柜编号、上游电源、回路号、图示线缆规格/根数、敷设方式、桥架/线管、设备编号及系统图/回路表引用。

分别建立：

- **电气连接：**电源→箱柜→回路→设备；来自单线图、回路表、编号和引线的对应证据。
- **敷设路径：**线缆经过哪些桥架/管线/竖井；共用桥架不代表设备电气互接。
- **控制/通信关系：**按图中系统和端子/逻辑标识单列，不混入动力供电网络。

同号回路必须带所属箱柜；两台设备接近、线条交叉或都在一个房间都不能证明同一回路。读不到设备和回路的明确对应就标未知。

输出：`上游箱柜｜回路（所属箱柜）｜下游设备｜系统图/平面/表格依据｜状态`。

不能从图示线路直接推出已带电、保护动作选择性、容量充足或断电后的完整运行状态。

## 暖通

按图纸区分通风、空调、防排烟及水系统，不按设备外形补功能。读取设备号、风/水管系统号、断面/管径、标高、箭头、阀件、风口/末端及参数文字。

核对设备进出端口、干支管、竖向连接、末端和服务区域。风口位于某房间可支持其位置关系，但房间服务系统仍应由管路和系统编号确认；防火分区、控制联动不能从空间邻近补出。

输出：`设备/干管｜阀件/分支｜末端/区域｜系统与标高｜依据与状态`。

不能从可见接通推出风量平衡、冷热负荷足够或控制联动有效。只在需要且输入充足的另行计算中判断性能。
